# 港口电气备件术语手册
## Port Electrical Parts Terminology Manual

本文档包含港口设备通用电气备件的术语和规格信息。

---

## 电机类

### 变频异步电机
- **中文名称**: 变频调速三相异步电动机
- **英文名称**: Variable Frequency Three-Phase Asynchronous Motor
- **英文缩写**: VVVF-Motor
- **型号**: YVP2-280S-4 75kW
- **安装设备**: 港口各类驱动机构
- **规格参数**:
  - 功率: 75kW
  - 电压: 380V/660V
  - 电流: 140A/81A
  - 转速: 1480rpm
  - 频率范围: 0-100Hz
  - 防护等级: IP54
  - 绝缘等级: F级
  - 冷却方式: IC416（强制风冷）
- **制造商**: 南阳电机/佳木斯电机
- **编码器**: 增量式编码器 2048P/R
- **制动器**: 可选配直流盘式制动器
- **库存位置**: 仓库B区-03架-03层
- **安全库存**: 3台

### 制动电机
- **中文名称**: 锥形转子制动异步电机
- **英文名称**: Cone Rotor Brake Asynchronous Motor
- **英文缩写**: CRB-Motor
- **型号**: YEZ-132M-4 5.5kW
- **安装设备**: 港口小型起升机构
- **规格参数**:
  - 功率: 5.5kW
  - 电压: 380V
  - 电流: 12.5A
  - 转速: 1400rpm
  - 静制动力矩: 75 Nm
  - 防护等级: IP54
  - 工作制: S3-40%
- **制造商**: 焦作制动器
- **库存位置**: 仓库B区-03架-04层
- **安全库存**: 10台

---

## 变频器类

### 低压通用变频器
- **中文名称**: 低压通用变频器
- **英文名称**: Low Voltage General Purpose Frequency Converter
- **英文缩写**: LV-GVFC
- **型号**: ACS880-01-045A-3
- **安装设备**: 港口各类驱动系统
- **规格参数**:
  - 额定功率: 22kW
  - 输入电压: 380V-415V 3相
  - 输出电流: 45A
  - 过载能力: 110% 60s / 150% 5s
  - 防护等级: IP21 / UL Type 1
  - 通讯协议: Modbus, Profibus DP, Profinet
- **制造商**: ABB
- **库存位置**: 仓库D区-01架-03层
- **安全库存**: 2台

### 变频器功率模块
- **中文名称**: IGBT功率模块
- **英文名称**: IGBT Power Module
- **英文缩写**: IGBT-PM
- **型号**: FS800R16KF4
- **安装设备**: ACS880变频器
- **规格参数**:
  - 电压等级: 1200V
  - 电流: 800A
  - 功率: 3300W
  - 拓扑: 6-pack三相桥
  - 封装: EconoDUAL 3
- **制造商**: 英飞凌/Infineon
- **库存位置**: 仓库D区-04架-01层
- **安全库存**: 5个
- **备注**: 易损件，需储备

---

## 控制系统

### 可编程控制器
- **中文名称**: 可编程逻辑控制器
- **英文名称**: Programmable Logic Controller
- **英文缩写**: PLC
- **型号**: S7-1516T-3PN/DP
- **安装设备**: 港口设备控制系统
- **规格参数**:
  - CPU: 1516T-3 PN/DP（运动控制）
  - 工作内存: 1MB
  - 数字量输入: 128点
  - 数字量输出: 96点
  - 模拟量输入: 16通道
  - 通讯接口: 2×Profinet, 1×Profibus DP
  - 防护等级: IP20
- **制造商**: 西门子/Siemens
- **库存位置**: 仓库D区-02架-02层
- **安全库存**: 1套

### 分布式I/O模块
- **中文名称**: 分布式I/O从站模块
- **英文名称**: Distributed I/O Slave Module
- **英文缩写**: DIOSM
- **型号**: IM151-8 PN/DP CPU
- **安装设备**: 港口设备分布式控制系统
- **规格参数**:
  - 接口: Profinet / Profibus DP
  - 数字量输入: 最多192点
  - 数字量输出: 最多192点
  - 模拟量输入: 最多32通道
  - 供电: 24V DC
- **制造商**: 西门子/Siemens
- **库存位置**: 仓库D区-02架-03层
- **安全库存**: 5套

---

## 传感器类

### 接近开关
- **中文名称**: 电感式接近开关
- **英文名称**: Inductive Proximity Sensor
- **英文缩写**: IPS
- **型号**: M18×1×60mm PNP NO 4mm
- **安装设备**: 港口设备位置检测
- **规格参数**:
  - 外形: M18×60mm圆柱形
  - 检测距离: 4mm
  - 输出: PNP常开 NO
  - 额定电流: 200mA
  - 供电: 10-36V DC
  - 防护等级: IP67
  - 连接: M12×1 3芯插头
- **制造商**: 倍加福/P+F
- **库存位置**: 仓库D区-03架-02层
- **安全库存**: 50个

### 光电传感器
- **中文名称**: 漫反射光电传感器
- **英文名称**: Diffuse Photoelectric Sensor
- **英文缩写**: DPS
- **型号**: O5D500
- **安装设备**: 港口设备物料检测
- **规格参数**:
  - 检测距离: 0-500mm可调
  - 光源: 红光LED
  - 输出: PNP NO+NC可切换
  - 供电: 10-30V DC
  - 防护等级: IP67
  - 连接: M12×1 4芯插头
- **制造商**: 西克/SICK
- **库存位置**: 仓库D区-03架-03层
- **安全库存**: 30个

### 编码器
- **中文名称**: 绝对值多圈编码器
- **英文名称**: Absolute Multi-Turn Encoder
- **英文缩写**: AME
- **型号**: AFM60A-S4CA
- **安装设备**: 港口设备位置反馈
- **规格参数**:
  - 分辨率: 13位（8192脉冲/圈）
  - 圈数: 4096圈（12位）
  - 通讯接口: CANopen
  - 精度: ±0.05°
  - 供电: 10-30V DC
  - 防护等级: IP66
  - 轴径: Φ10mm实心轴
- **制造商**: 倍加福/P+F
- **库存位置**: 仓库D区-03架-04层
- **安全库存**: 10个

---

## 低压电器

### 断路器
- **中文名称**: 塑壳断路器
- **英文名称**: Molded Case Circuit Breaker
- **英文缩写**: MCCB
- **型号**: NSX250F MA250
- **安装设备**: 港口配电系统
- **规格参数**:
  - 额定电流: 250A
  - 额定电压: 690V AC
  - 极数: 3极
  - 脱扣单元: MA电动机保护
  - 分断能力: 36kA @400V
  - 安装: 固定式/插拔式
- **制造商**: 施耐德/Schneider
- **库存位置**: 仓库D区-05架-01层
- **安全库存**: 5台

### 接触器
- **中文名称**: 交流接触器
- **英文名称**: AC Contactor
- **英文缩写**: ACC
- **型号**: LC1D115M7C
- **安装设备**: 港口电机控制回路
- **规格参数**:
  - 额定电流: 115A
  - 额定电压: 690V AC
  - 控制电压: 220V AC 50/60Hz
  - 极数: 3P + NO+NC
  - 电寿命: 100万次
  - 机械寿命: 1000万次
- **制造商**: 施耐德/Schneider
- **库存位置**: 仓库D区-05架-02层
- **安全库存**: 20个

### 热继电器
- **中文名称**: 电子式热过载继电器
- **英文名称**: Electronic Thermal Overload Relay
- **英文缩写**: ETOR
- **型号**: LR9D5369
- **安装设备**: 港口电机保护系统
- **规格参数**:
  - 电流范围: 63-125A
  - 额定电压: 690V AC
  - 控制电压: 220V AC
  - 脱扣等级: 10A级
  - 复位方式: 手动/自动可选
- **制造商**: 施耐德/Schneider
- **库存位置**: 仓库D区-05架-03层
- **安全库存**: 20个

---

## 工业网络

### 工业交换机
- **中文名称**: 工业以太网交换机
- **英文名称**: Industrial Ethernet Switch
- **英文缩写**: IES
- **型号**: EKI-7710G
- **安装设备**: 港口设备工业网络
- **规格参数**:
  - 端口: 8×10/100/1000BaseT(X)
  - 光口: 2×1000BaseSX（可选）
  - 协议: Profinet, Ethernet/IP, Modbus TCP
  - 防护等级: IP67
  - 安装: 导轨式
  - 供电: 24V DC
- **制造商**: 摩莎/Moxa
- **库存位置**: 仓库D区-06架-01层
- **安全库存**: 3台

---

## 电缆组件

### 动力电缆
- **中文名称**: 重型橡套软电缆
- **英文名称**: Heavy Duty Rubber Sheathed Flexible Cable
- **英文缩写**: HDRSC
- **型号**: YC 3×50+2×25
- **安装设备**: 港口移动设备供电
- **规格参数**:
  - 芯数: 3芯动力 + 2芯接地
  - 标称截面: 50mm² + 25mm²
  - 额定电压: 450/750V
  - 绝缘: 橡皮
  - 护套: 氯丁橡胶
  - 最小弯曲半径: 15×电缆外径
- **制造商**: 远东电缆/上上电缆
- **库存位置**: 仓库D区-07架-01层
- **安全库存**: 500米
- **备注**: 按需定制长度

### 控制电缆
- **中文名称**: 屏蔽控制软电缆
- **英文名称**: Shielded Control Flexible Cable
- **英文缩写**: SCFC
- **型号**: KVVRP 24×1.5
- **安装设备**: 港口设备控制回路
- **规格参数**:
  - 芯数: 24芯
  - 标称截面: 1.5mm²
  - 额定电压: 450/750V
  - 绝缘: PVC
  - 屏蔽: 镀锡铜丝编织
  - 护套: PVC
- **制造商**: 远东电缆
- **库存位置**: 仓库D区-07架-02层
- **安全库存**: 1000米
