# 港口电气系统备件目录

## 电机类

### 三相异步电机
- **型号**: ABB M3BP 315M4
- **功率**: 132kW
- **电压**: 400V 3相 50Hz
- **电流**: 235A
- **转速**: 1488 rpm
- **效率**: IE3
- **防护等级**: IP55
- **绝缘等级**: F级
- **应用**: 港口输送带驱动
- **位置**: 码头前沿输送带驱动电机
- **存储**: 仓库A区-1架-1层
- **安装方式**: B3法兰安装
- **轴承**: SKF 6318 + NU318

### 三相异步电机
- **型号**: Siemens 1LE0001-1DB23
- **功率**: 75kW
- **电压**: 400V 50Hz
- **电流**: 135A
- **转速**: 2970 rpm
- **防护等级**: IP54
- **应用**: 泵类设备驱动
- **位置**: 港口水泵/油泵驱动电机
- **存储**: 仓库A区-1架-2层

### 变频电机
- **型号**: ABB M3JP 280S4
- **功率**: 90kW
- **变频调速**: 5-100Hz
- **强制风冷**: 独立风扇
- **编码器**: 增量式1024 PPR
- **应用**: 变频调速驱动
- **位置**: 输送带/行走机构变频电机
- **存储**: 仓库A区-2架-1层

### 制动电机
- **型号**: ABB M3BP 225M4
- **功率**: 45kW
- **制动器**: DC 24V/AC 230V
- **制动力矩**: 100 Nm
- **应用**: 起升机构驱动
- **位置**: 各类起升机构制动电机
- **存储**: 仓库A区-2架-2层

### 齿轮减速电机
- **型号**: SEW DRN 132M4
- **功率**: 5.5kW
- **速比**: 1:45
- **输出转速**: 33 rpm
- **应用**: 小功率传动
- **位置**: 辅助机构减速电机
- **存储**: 仓库A区-3架-1层

## 变频器类

### 低压变频器
- **型号**: ABB ACS880-04
- **功率**: 200kW
- **输入电压**: 380-415V 3相
- **输出电流**: 380A
- **过载能力**: 150% 60s / 110% 120s
- **应用**: 输送带/起升机构
- **位置**: QC/RTG/RS电气房变频柜
- **存储**: 仓库B区-1架-1层
- **控制模式**: DTC直接转矩控制
- **制动单元**: 内置

### 低压变频器
- **型号**: ABB ACS880-01
- **功率**: 45kW
- **防护等级**: IP21 / UL Type 1
- **应用**: 小型驱动
- **位置**: 辅助设备变频器
- **存储**: 仓库B区-1架-2层

### 低压变频器
- **型号**: Siemens G120
- **功率**: 110kW
- **控制方式**: 矢量控制/ V/f控制
- **应用**: 通用驱动
- **位置**: 通用设备变频柜
- **存储**: 仓库B区-2架-1层

### 中压变频器
- **型号**: ABB ACS6000
- **功率**: 3MW
- **输入电压**: 3kV 3相
- **应用**: 大型岸桥主驱动
- **位置**: QC01-QC05岸桥中压变频柜
- **存储**: 特殊仓库-1区
- **冷却方式**: 水冷

## 软启动器类

### 软启动器
- **型号**: ABB PSTX370-600-70
- **功率**: 370kW
- **电机电流**: 600A
- **电压**: 400V 50Hz
- **启动方式**: 电压斜坡/转矩控制
- **应用**: 大电机软启动
- **位置**: 大功率电机软启动柜
- **存储**: 仓库B区-3架-1层
- **内置保护**: 过载/缺相/过热

### 软启动器
- **型号**: ABB PSTB370
- **功率**: 90kW
- **应用**: 中等功率电机
- **位置**: 中小电机软启动
- **存储**: 仓库B区-3架-2层

## PLC控制系统

### CPU模块
- **型号**: Siemens S7-1518-4 PN/DP
- **内存**: 4MB
- **接口**: 3×PN/DP, 1×PROFINET
- **防护等级**: IP20
- **应用**: 大型设备主控
- **位置**: QC/RTG电气房PLC主站
- **存储**: 电气房备件柜-1层
- **编程软件**: TIA Portal V16

### CPU模块
- **型号**: Siemens S7-1516-3 PN/DP
- **内存**: 1MB
- **应用**: 中型设备主控
- **位置**: RS/输送带PLC主站
- **存储**: 电气房备件柜-1层

### 分布式I/O模块
- **型号**: Siemens ET 200SP
- **接口**: PROFINET
- **应用**: 远程I/O站
- **位置**: 各设备分布式I/O站
- **存储**: 电气房备件柜-2层

### 数字量输入模块
- **型号**: Siemens SM 1231 16×24VDC
- **通道数**: 16路
- **输入电压**: DC 24V
- **应用**: 开关量信号采集
- **位置**: PLC信号输入模块
- **存储**: 电气房备件柜-2层

### 数字量输出模块
- **型号**: Siemens SM 1232 16×24VDC
- **通道数**: 16路
- **输出电流**: 0.5A/通道
- **应用**: 开关量控制
- **位置**: PLC控制输出模块
- **存储**: 电气房备件柜-2层

### 模拟量输入模块
- **型号**: Siemens SM 1234 4×AI
- **通道数**: 4路
- **信号类型**: 4-20mA / 0-10V
- **分辨率**: 12位
- **应用**: 传感器信号采集
- **位置**: PLC模拟量输入
- **存储**: 电气房备件柜-3层

### 模拟量输出模块
- **型号**: Siemens SM 1235 2×AO
- **通道数**: 2路
- **输出信号**: 4-20mA / 0-10V
- **应用**: 模拟量控制
- **位置**: PLC模拟量输出
- **存储**: 电气房备件柜-3层

### 高速计数模块
- **型号**: Siemens SM 1238
- **计数频率**: 200kHz
- **应用**: 编码器信号采集
- **位置**: PLC编码器接口模块
- **存储**: 电气房备件柜-3层

## HMI人机界面

### 触摸屏
- **型号**: Siemens TP1500 Comfort
- **屏幕尺寸**: 15英寸
- **分辨率**: 1280×1024
- **通信**: PROFINET
- **应用**: 设备操作界面
- **位置**: QC/RTG/RS驾驶室触摸屏
- **存储**: 电气室-1层
- **防护等级**: IP65

### 触摸屏
- **型号**: Siemens TP1200 Comfort
- **屏幕尺寸**: 12英寸
- **应用**: 操作终端
- **位置**: 辅助设备操作终端
- **存储**: 电气室-1层

### 工业显示器
- **型号**: Siemens IFP15
- **屏幕尺寸**: 15英寸
- **应用**: 信息显示
- **位置**: 设备状态显示
- **存储**: 电气室-2层

## 传感器类

### 增量式编码器
- **型号**: Heidenhain ERN 1387
- **每转脉冲**: 2048 PPR
- **接口**: HTL推挽输出
- **防护等级**: IP64
- **应用**: 速度/位置测量
- **位置**: 电机/机构编码器
- **存储**: 仓库C区-1架-1层
- **安装方式**: 夹紧环/空心轴

### 绝对值编码器
- **型号**: Heidenhain EQN 425
- **分辨率**: 13位单圈
- **接口**: EnDat 2.2
- **应用**: 绝对位置测量
- **位置**: 起升/行走位置编码器
- **存储**: 仓库C区-1架-2层

### 拉线式编码器
- **型号**: Lenord + Bauer BTL 5000
- **量程**: 0-10m
- **精度**: ±1mm
- **应用**: 直线位移测量
- **位置**: 起升高度/伸缩位移编码器
- **存储**: 仓库C区-2架-1层

### 电感式接近开关
- **型号**: Turck BI15U-P30-AD34
- **检测距离**: 30mm
- **输出**: PNP NO+NC
- **电源**: DC 24V
- **应用**: 金属物体检测
- **位置**: 限位/位置检测开关
- **存储**: 仓库C区-2架-2层

### 光电开关
- **型号**: SICK WSE30-3
- **检测距离**: 30m
- **类型**: 漫反射式
- **应用**: 物位检测/防撞
- **位置**: 设备防撞/物位检测
- **存储**: 仓库C区-3架-1层

### 光电安全光幕
- **型号**: SICK deTec4 Prime
- **检测高度**: 1500mm
- **光束间距**: 30mm
- **应用**: 区域安全保护
- **位置**: 设备安全区域保护
- **存储**: 仓库C区-3架-2层

### 拉力传感器
- **型号**: Flintec RL30000
- **量程**: 30吨
- **精度**: 0.1% FS
- **输出**: 4-20mA
- **应用**: 起重载荷监测
- **位置**: 起重机构载荷传感器
- **存储**: 仓库D区-1架-1层

### 压力传感器
- **型号**: Danfoss 060G5401
- **量程**: 0-40MPa
- **输出**: 4-20mA + Profibus PA
- **应用**: 液压压力监测
- **位置**: 液压系统压力传感器
- **存储**: 仓库D区-1架-2层

### 温度传感器
- **型号**: Danfoss MBT 5250
- **量程**: -50°C ~ +200°C
- **类型**: Pt100铂电阻
- **应用**: 电机/轴承温度监测
- **位置**: 电机/轴承温度测点
- **存储**: 仓库D区-2架-1层

### 振动传感器
- **型号**: SKF CMVT 2100
- **频率范围**: 1-10000Hz
- **应用**: 设备状态监测
- **位置**: 关键设备振动监测点
- **存储**: 仓库D区-2架-2层

### 限位开关
- **型号**: Siemens 3SE3
- **触点形式**: 1NO+1NC
- **防护等级**: IP67
- **应用**: 行程限制保护
- **位置**: 各机构行程限位
- **存储**: 仓库D区-3架-1层

## 低压电器

### 塑壳断路器
- **型号**: ABB T5S 400
- **额定电流**: 400A
- **脱扣特性**: 电子脱扣
- **分断能力**: 50kA
- **应用**: 主回路保护
- **位置**: 配电柜主断路器
- **存储**: 仓库E区-1架-1层

### 塑壳断路器
- **型号**: ABB T3N 250
- **额定电流**: 250A
- **应用**: 分支回路保护
- **位置**: 分支回路断路器
- **存储**: 仓库E区-1架-2层

### 微型断路器
- **型号**: ABB S201 C32
- **额定电流**: 32A
- **脱扣特性**: C型曲线
- **应用**: 控制回路保护
- **位置**: 控制回路MCB
- **存储**: 仓库E区-2架-1层

### 接触器
- **型号**: ABB AF26 30-22-10
- **额定电流**: 26A
- **线圈电压**: AC 220V
- **辅助触点**: 2NO+2NC
- **应用**: 电机启停控制
- **位置**: 电机控制柜接触器
- **存储**: 仓库E区-2架-2层

### 接触器
- **型号**: ABB AF95 30-22-10
- **额定电流**: 95A
- **应用**: 大电机控制
- **位置**: 大功率电机接触器
- **存储**: 仓库E区-3架-1层

### 热过载继电器
- **型号**: ABB TA25DU 32
- **整定电流**: 23-32A
- **脱扣等级**: 10A
- **应用**: 电机过载保护
- **位置**: 电机保护继电器
- **存储**: 仓库E区-3架-2层

### 中间继电器
- **型号**: ABB CR-M024DC
- **触点形式**: 4CO
- **线圈电压**: DC 24V
- **应用**: 信号转换/逻辑控制
- **位置**: 控制柜中间继电器
- **存储**: 仓库F区-1架-1层

### 时间继电器
- **型号**: Abb CT-ARD 2
- **时间范围**: 0.1s-10h
- **触点**: 2CO
- **应用**: 延时控制
- **位置**: 延时控制继电器
- **存储**: 仓库F区-1架-2层

### 固态继电器
- **型号**: Crydom D1D40
- **负载电流**: 40A
- **控制电压**: DC 3-32V
- **应用**: 高频开关控制
- **位置**: 快速开关控制
- **存储**: 仓库F区-2架-1层

## 电源设备

### 开关电源
- **型号**: Siemens SITOP PSU8600
- **输出**: DC 24V 20A
- **输入**: AC 380-480V
- **功率**: 480W
- **应用**: 控制系统供电
- **位置**: 控制柜开关电源
- **存储**: 仓库G区-1架-1层
- **保护功能**: 短路/过载/过压

### 开关电源
- **型号**: Siemens SITOP PSU6200
- **输出**: DC 24V 10A
- **应用**: 控制回路供电
- **位置**: 小功率控制电源
- **存储**: 仓库G区-1架-2层

### UPS不间断电源
- **型号**: APC Smart-UPS RT 5000
- **功率**: 5kVA
- **后备时间**: 30分钟
- **输出**: AC 220V纯正弦波
- **应用**: PLC/HMI应急供电
- **位置**: 电气房UPS电源
- **存储**: 仓库G区-2架-1层

### 变压器
- **型号**: 三相干式变压器
- **容量**: 100kVA
- **变比**: 380V/220V
- **应用**: 控制电源隔离
- **位置**: 控制变压器
- **存储**: 仓库G区-2架-2层

## 工业网络

### 工业交换机
- **型号**: Siemens SCALANCE XB008
- **端口数**: 8×10/100M RJ45
- **防护等级**: IP30
- **应用**: 工业以太网
- **位置**: 各设备网络交换机
- **存储**: 仓库H区-1架-1层

### 工业交换机
- **型号**: Siemens SCALANCE XP208
- **端口数**: 8×10/100/1000M
- **防护等级**: IP65
- **应用**: 现场设备联网
- **位置**: 现场设备交换机
- **存储**: 仓库H区-1架-2层

### 无线接入点
- **型号**: Siemens SCALANCE W786
- **频率**: 2.4GHz/5GHz双频
- **传输速率**: 300Mbps
- **应用**: 移动设备无线通信
- **位置**: RTG/RS无线通信AP
- **存储**: 仓库H区-2架-1层

### PROFINET接头
- **型号**: Siemens 6GK1901-1BB10-2AA0
- **类型**: M12 D编码
- **防护等级**: IP67
- **应用**: 现场总线连接
- **位置**: PROFINET网络接头
- **存储**: 仓库H区-2架-2层

## 电缆及线槽

### 动力电缆
- **型号**: YJV 3×185+1×95
- **电压等级**: 0.6/1kV
- **导体**: 铜芯
- **应用**: 电机主回路
- **位置**: 设备动力电缆
- **存储**: 仓库I区-1架-1层
- **长度**: 100米/卷

### 控制电缆
- **型号**: KYJV 19×1.5
- **电压等级**: 450/750V
- **屏蔽**: 铜带屏蔽
- **应用**: 控制信号传输
- **位置**: 控制信号电缆
- **存储**: 仓库I区-1架-2层

### 耐候电缆
- **型号**: YCW 3×50+1×25
- **特性**: 耐油/耐候/抗拉
- **应用**: 移动设备供电
- **位置**: 移动设备电缆
- **存储**: 仓库I区-2架-1层

### 电缆桥架
- **型号**: 热镀锌桥架 200×100
- **材质**: 钢板镀锌
- **长度**: 2m/根
- **应用**: 电缆敷设
- **位置**: 电缆桥架
- **存储**: 仓库I区-2架-2层

## 照明系统

### LED投光灯
- **型号**: Philips QVF 137
- **功率**: 200W
- **光通量**: 24000lm
- **色温**: 5000K
- **防护等级**: IP66
- **应用**: 堆场照明
- **位置**: 码头堆场投光灯
- **存储**: 仓库J区-1架-1层

### LED高杆灯
- **型号**: GE VNS4
- **功率**: 1000W
- **光源**: LED模组
- **应用**: 港口高杆照明
- **位置**: 堆场高杆灯
- **存储**: 仓库J区-1架-2层

### 防爆灯具
- **型号**: 防爆LED灯 150W
- **防爆等级**: Ex d II C T6
- **应用**: 危险区域照明
- **位置**: 危险区域照明
- **存储**: 仓库J区-2架-1层

## 通信设备

### 对讲机
- **型号**: Motorola XiR P8668
- **频率**: 400-470MHz
- **功率**: 5W
- **防护等级**: IP67
- **应用**: 现场通信
- **位置**: 现场工作人员对讲机
- **存储**: 通信室-1层

### 无线基站
- **型号**: Motorola R820
- **信道数**: 32信道
- **覆盖范围**: 5km
- **应用**: 港口无线通信
- **位置**: 港口无线通信基站
- **存储**: 通信室-2层
